# Mini-Split HVAC Project — Planning Reference
*Created from research session — June 2026*

---

## Property Overview

- **Home age:** 10 years old
- **Ceiling height:** 10 feet throughout
- **Insulation:** R-30 ceiling insulation
- **Windows:** Double-glazed throughout
- **Total conditioned area:** ~706 sq ft (3 rooms + hallway + bath + nook)

---

## Room Dimensions & Load Calculations

| Space | Dimensions | Sq Ft | BTU Load (adjusted) |
|---|---|---|---|
| Room 1 (front) | 12 × 15 | 180 | ~3,500 BTU |
| Room 2 | 14 × 12 | 168 | ~3,275 BTU |
| Room 3 (living/main) | 15 × 15 | 225 | ~4,500 BTU |
| Hallway | 18 × 3 (est.) | 54 | — |
| Bathroom (est.) | 7 × 7 | 49 | — |
| Washer/dryer nook (est.) | 5 × 6 | 30 | — |
| **Total** | | **~706 sq ft** | **~13,755 BTU** |

**Load calculation notes:**
- Base: 20 BTU/sq ft × 1.25 (10' ceiling factor) = 25 BTU/sq ft baseline
- Adjusted down ~22% for R-30 insulation + double-glazed windows
- Not all 3 rooms used simultaneously — realistic simultaneous load: 6,000–9,000 BTU
- System is appropriately oversized for comfort buffer

---

## Selected Equipment

### Outdoor Unit
| Item | Detail |
|---|---|
| **Brand/Series** | Pioneer Quantum Ultra |
| **Part Number** | YN030GLSI24M3G |
| **Capacity** | 27,000 BTU cooling / 28,000 BTU heating |
| **Zones** | 3-circuit (smallest 3-zone Pioneer QU available) |
| **Efficiency** | 24.0 SEER2 / 12.0 EER2 |
| **Refrigerant** | R-454B (pre-charged to 25 ft per circuit) |
| **Power** | 208–230V, 1-phase, 60Hz, 30A breaker (double-pole) |
| **Price** | ~$1,678 (sale) / $2,399 (regular) — Pioneer direct store |

### Indoor Units

| Zone | Room | Type | Model | BTU | Price (est.) |
|---|---|---|---|---|---|
| Zone 1 | Room 1 | Concealed duct | RT009GLSILCFHG | 9,000 | ~$700 |
| Zone 2 | Room 2 | Concealed duct | RT009GLSILCFHG | 9,000 | ~$700 |
| Zone 3 | Room 3 + hallway/common | CYK-24 one-way ceiling cassette | Multi-zone 9K Quantum Series | 9,000 | ~$400–$500 |

**Total indoor BTU:** 27,000
**Total equipment estimate:** ~$3,478–$3,578

---

## Understanding the CYK-24

The CYK-24 is Pioneer's **slim one-way ceiling cassette platform** — NOT a packaged deal.

- Slim rectangular body: ~50.25" L × 13.25" W × 9" H
- Depth under 14" — **fits between 16" on-center joists**
- Built-in condensate lift pump (~30" vertical lift)
- One-way airflow (single direction, not 4-way square)

**Two versions exist — order the correct one:**

| Version | Name | Fits Joists? | Includes Outdoor Unit? |
|---|---|---|---|
| Single-zone full set | CYK009GMFILCAD | Yes | Yes (single-zone only) |
| **Multi-zone indoor section** | Quantum Series One-Way 9K | **Yes** | **No — pairs with your outdoor unit** |

**Order the multi-zone indoor section only.**

**Do NOT order:** Pioneer Quantum Ultra ceiling cassette (CT009GLSILCFHG) — that is a square 22.5"×22.5" 8-way unit that does NOT fit between joists.

### Useful Links
- [Pioneer CYK Collection](https://www.pioneerminisplit.com/collections/cyk)
- [Multi-Zone 9K One-Way Indoor Section](https://www.pioneerminisplit.com/products/pioneer-multi-zone-9-000-btu-quantum-series-one-way-cassette-indoor-section-split-inverter-air-conditioner-heat-pump-230v)
- [Multi-Zone 12K One-Way Indoor Section](https://www.pioneerminisplit.com/products/pioneer-multi-zone-12-000-btu-quantum-series-one-way-cassette-indoor-section-split-inverter-air-conditioner-heat-pump-230v)
- [27K 3-Zone Outdoor Section](https://www.pioneerminisplit.com/products/pioneer-multi-3-circuit-quantum-ultra-series-24-seer2-triple-zone-outdoor-section-inverter-energy-star-air-conditioner-heat-pump-230v)

---

## Line Sets (Pre-Made — No Flaring Required)

Order factory pre-flared line sets to eliminate the flaring step entirely.

**Standard lengths available:** 16 ft, 25 ft, 33 ft, 50 ft

**Per zone sizes:**
- Liquid line: 1/4" OD copper
- Suction line: 1/2" OD copper

**Measuring instructions:**
1. Measure from each indoor unit location, through wall penetration, down to outdoor unit
2. Add 2–3 ft for routing curves and slack
3. Order the next standard length up
4. Up to ~3 ft of excess can be coiled near outdoor unit — acceptable

**If any run exceeds 25 ft:** HVAC tech must add refrigerant (requires EPA 608)

**Pioneer Home Depot bundle** (includes 3 × 16 ft line sets):
Model: `WYT030GLSI24M3-9W16-9W16-9W16`

---

## Electrical Requirements

| Item | Spec |
|---|---|
| Breaker | 30A double-pole |
| Wire gauge (100 ft run) | **#8 AWG** (correct — #10 borderline at 100 ft) |
| Wire type | 8/2 or 8/3 w/ ground in conduit |
| Voltage | 208–230V, 1-phase |

**Hire a licensed electrician for panel connection and wire run.**

---

## Outdoor Unit Pad (Slab)

- 4" thick concrete, minimum 36" × 36"
- Match unit footprint + 6" overhang each side
- Must be **dead level** — critical for compressor oil circulation
- Elevate slightly above grade for drainage
- Alternative: pre-poured equipment pads from Home Depot (~$25–$40)

---

## Condensate Drain Lines

### CYK-24 Ceiling Cassette (Room 3)
- Built-in condensate pump — 30" vertical lift
- 3/4" drain line exits unit
- After pump outlet: slope 1/4" per foot continuously toward drain
- No traps or low spots after the pump outlet
- Route options: through rim joist to outside, floor drain, utility sink drain

### RT009 Concealed Duct (Rooms 1 & 2)
- Also have built-in condensate pumps (~25" lift)
- Same 3/4" drain line, same slope rules
- Plan the route **before** closing up the ceiling cavity
- Insulate drain line in unconditioned spaces

### DO NOT tap into plumbing vent stack
- Vent portion (above fixtures) carries air/gases only
- Tapping in creates sewer gas backflow into HVAC units
- Route outside through rim joist is cleanest, code-compliant solution

---

## Warranty

| Install Type | Warranty Coverage |
|---|---|
| Self-installed, no contractor sign-off | 5 years parts |
| **Licensed HVAC contractor commissioning** | **7 years parts** |

Have HVAC tech pull vacuum, open service valves, commission system, and sign paperwork to secure full 7-year warranty.

---

## Work Scope Split

### You Do (DIY)
- [ ] Measure all line set runs, determine correct lengths
- [ ] Position all indoor units, mark joist bays
- [ ] Position outdoor unit, plan slab location
- [ ] Pour/place outdoor slab (or hire labor)
- [ ] Mount indoor unit brackets
- [ ] Drill wall/ceiling penetrations
- [ ] Route pre-made line sets (leave ends loose and capped)
- [ ] Connect indoor unit ends of line sets (torque flare nuts to spec)
- [ ] Route and connect drain lines
- [ ] Run electrical conduit

### Hire — Electrician
- [ ] Pull 100 ft #8 AWG wire
- [ ] Install 30A double-pole breaker at panel
- [ ] Terminate at outdoor unit disconnect

### Hire — Helper (1 day)
- [ ] Attic work — awkward lifting and positioning of indoor units
- [ ] Threading line sets through ceiling cavities

### Hire — Licensed HVAC Tech (5–7 hours)
- [ ] Inspect all indoor unit connections
- [ ] Make outdoor unit manifold connections
- [ ] Pull vacuum on all 3 circuits (to 500 microns or below)
- [ ] Hold vacuum test (15–30 min minimum)
- [ ] Open outdoor unit service valves
- [ ] Check operating pressures
- [ ] Add refrigerant if any line exceeds 25 ft
- [ ] Commission and test all 3 zones
- [ ] Complete warranty documentation and sign off

**When calling for HVAC quotes, say:**
*"I've done all the mechanical prep — mounted units, routed line sets, run drains. I need vacuum, charge verification, commissioning, and warranty sign-off for a 3-zone Pioneer Quantum Ultra system."*

---

## Budget Summary

| Item | Est. Cost |
|---|---|
| Outdoor unit (YN030GLSI24M3G) | ~$1,678 (Pioneer direct, free ship) / $1,676 (highseer.com $1,528 + $148 ship — essentially same) |
| 2 × RT009 concealed duct indoor units | ~$1,400 |
| CYK-24 9K multi-zone indoor section | ~$450 |
| 3 × Pre-made line sets (est.) | ~$150–$300 |
| 230V circuit (electrician) | ~$150–$300 |
| Outdoor slab/pad | ~$25–$100 |
| Drain line materials (3/4" PVC/tubing) | ~$30–$60 |
| Helper labor (1 day) | ~$150–$300 |
| HVAC tech (commissioning + sign-off) | ~$400–$700 |
| **Total Estimated** | **~$4,433–$5,288** |

---

## Key Technical Notes

- **Vacuum target:** 500 microns or below — use a micron gauge, not just manifold gauges
- **Flare nut torque:** 1/4" line = 14–18 ft-lbs / 1/2" line = 50–60 ft-lbs
- **Refrigerant:** R-454B (new low-GWP formula — EPA 608 required to handle)
- **Pre-charge covers:** up to 25 ft per circuit from factory
- **Indoor unit mix:** wall + concealed duct + ceiling cassette all supported on same outdoor unit
- **Load rule:** total indoor BTU can be 66%–133% of outdoor unit rated capacity
- **Your indoor total:** 27,000 BTU on 27,000 BTU outdoor = 100% — perfect

---

## Pioneer Support & Documentation

- Pioneer Official Store: [pioneerminisplit.com](https://www.pioneerminisplit.com)
- Pioneer Help Center: [help.pioneerminisplit.com](https://help.pioneerminisplit.com)
- CYK-24 Installation Guide: [help.pioneerminisplit.com/en-US/install-cyk-locations-6073437](https://help.pioneerminisplit.com/en-US/install-cyk-locations-6073437)
- Multi-Zone Outdoor Condenser Collection: [pioneerminisplit.com/collections/multi-zone-mini-split-outdoor-condenser-units-quantum-ultra](https://www.pioneerminisplit.com/collections/multi-zone-mini-split-outdoor-condenser-units-quantum-ultra)

---

## Multi-Brand Price & Comparison Research
*Researched June 2026 — prices are current as of research date and will change*

---

### Key Finding: Ceiling Cassette Joist Compatibility Across All Brands

Only **slim / one-way** cassettes fit between 16" on-center joists. Standard 4-way square cassettes do NOT fit.

**Confirmed joist-compatible cassette dimensions across brands:**

| Brand | Model | Width | Length | Depth | Fits 16" OC? |
|---|---|---|---|---|---|
| Pioneer | CYK-24 (one-way) | 13.25" | 50.25" | 9" | YES |
| MRCOOL | OuttaSight 9K (DIYCASSETTE09HP-230) | 13.19" | 50.31" | 8.98" | YES |
| ACiQ | Slim Cassette SCC-0609 | 13.19" | 50.31" | 8.98" | YES |
| Midea | DLFSOAH09XAK slim cassette | ~13" | ~50" | ~9" | YES (confirm before ordering) |
| Cooper & Hunter | OLIVIA one-way (CH-09MCT1W) | confirm | confirm | confirm | Likely YES — order confirms |

Do NOT order any 4-way square cassette — those are 22"–24" wide and will NOT fit between joists.

---

### Brand Comparison Matrix

| Factor | Pioneer Quantum Ultra | MRCOOL DIY 5th Gen | ACiQ Extreme | Cooper & Hunter OLIVIA | Thermospace HYPERHEAT |
|---|---|---|---|---|---|
| **Outdoor BTU (3-zone)** | 27,000 | 27,000 | 27,000 | 28,000 | 27,000–30,000 |
| **SEER2** | 24.0 | 23.0 | 23.0–24.6 | 24.6 | 23.0 |
| **Refrigerant** | R-454B | R-454B | R-454B | R-454B | R-410A |
| **Min. heat temp** | -13°F | -13°F | -22°F | -13°F | -22°F |
| **Vacuum required?** | YES | **NO** | YES | YES | YES |
| **Flare tool required?** | NO (pre-flared line sets) | **NO** | NO (pre-flared) | NO (pre-flared) | NO (pre-flared) |
| **EPA 608 to install?** | NO (sealed fittings) | **NO** | NO (sealed fittings) | NO (sealed fittings) | NO (sealed fittings) |
| **Ceiling cassette joist fit?** | YES (CYK one-way) | YES (OuttaSight) | YES (SCC slim) | YES (OLIVIA one-way) | Unconfirmed — call first |
| **Cassette condensate pump** | YES (built-in) | YES (built-in) | YES (built-in) | YES (built-in) | Unconfirmed |
| **Warranty** | 7 yr (with HVAC sign-off) / 5 yr (self) | 7 yr compressor + lifetime option | 10 yr compressor | 5 yr parts / 7 yr compressor | 5 yr parts |
| **HVAC tech required?** | YES (vacuum + sign-off) | **Potentially NO** | YES (vacuum) | YES (vacuum) | YES (vacuum) |
| **Wi-Fi included?** | YES | YES | YES | YES | NO |
| **R-410A (old refrigerant)?** | NO | NO | NO | NO | YES — phasing out |

---

### MRCOOL DIY — The Standout Option for a DIYer

**Why this matters for your situation:**

The MRCOOL DIY 5th Gen system uses patented **Quick Connect pre-charged line sets** — you simply push together sealed fittings, and the system comes pre-charged from the factory. This eliminates:

- No vacuum pump (saves ~$300–$500 tool cost)
- No flare tool (saves ~$100–$300 tool cost)
- No EPA Section 608 certification (you're not handling open refrigerant)
- **Potentially no HVAC tech visit at all** — saving $400–$700 in commissioning fees

**Trade-offs:**
- SEER2 is 23 vs Pioneer's 24 — roughly $50–$70/year more in electricity
- Warranty is 7 years compressor / 5 years parts (no HVAC sign-off required — the warranty is built-in for DIY)
- R-410A in 4th Gen (being phased out) — the **5th Gen uses R-454B** (correct, future-proof)
- You still need an electrician for the 230V circuit

**5th Gen OuttaSight Ceiling Cassette Specs:**
- Model: DIYCASSETTE09HP-230D25-O (9K BTU, 230V)
- Width: 13.19" — fits between 16" OC joists ✓
- Length: 50.31"
- Depth: 8.98"
- One-way airflow (same concept as Pioneer CYK-24)
- Built-in condensate pump
- Available in 9K, 12K, 18K

**MRCOOL 5th Gen 3-Zone OuttaSight Complete Systems** (outdoor + 3 cassettes + pre-charged line sets):
- Available in 9K+9K+9K, 9K+9K+12K, 9K+12K+12K configurations
- Price range: ~$3,200–$4,000 (check Home Depot, HVACDirect, MRCOOL DIY Direct)
- Home Depot carries MRCOOL (search DIYM327HPW05D21 for wall unit version)

**MRCOOL Resources:**
- [MRCOOL DIY 3-Zone Ceiling Cassettes](https://mrcooldiydirect.com/collections/mrcool-3-zone-ceiling-cassettes)
- [MRCOOL OuttaSight Product Page](https://www.mrcool.com/product/diy-ceiling-cassette)
- [HVACDirect 5th Gen 3-Zone Ceiling Cassette](https://hvacdirect.com/27000-btu-mrcool-diy-5th-gen-23-seer2-tri-zone-ceiling-cassette-mini-split-heat-pump-system-r454b-230v-9-9-12.html)

---

### ACiQ — Best Efficiency + Hyper Heat

ACiQ (Air Conditioners International Quality) makes the **Extreme Heat series** that heats down to -22°F — same as Thermospace HYPERHEAT, which is better than Pioneer's -13°F.

**ACiQ Slim Ceiling Cassette (SCC-0609-HH-MB):**
- Width: 13.19" — fits between 16" OC joists ✓
- Length: 50.31"
- Depth: 8.98"
- 6K/9K BTU switchable via onboard dip switch
- Built-in condensate pump (14" lift)
- One-way airflow

**ACiQ 27K 3-Zone Ceiling Cassette Systems (9+9+9):**
- Extreme Series (23 SEER2, -22°F): ACIQ-27Z-HH-M3B / 3×ACIQ-09CC-HH-MB
- Standard Series (24.6 SEER2, lower ambient): ES-27Z-M3 / 3×SCC-0609-HH-MB (slim cassettes)
- Extreme Slim (23 SEER2, -22°F, slim cassette): ACiQ-27Z-HH-M4C / 3×SCC-09-HH-MB
- Price range: ~$2,500–$3,200 estimated (check HVACDirect, OnlineSupply, Amazon)

**Where to shop:**
- [ACiQ 27K 3-Zone 9+9+9 on Amazon](https://www.amazon.com/dp/B0C8B6RBDG)
- [HVACDirect ACiQ 27K Extreme 9+9+9](https://hvacdirect.com/aciq-27k-btu-3-zone-aciq-27-hh-m3-cc-9-9-9.html)
- [OnlineSupply ACiQ 27K 3-Zone](https://onlinesupply.com/aciq-27k-btu-3-zone-aciq-27-hh-m3-cc-9-9-9.html)
- [ACiQ Build-Your-Own at AC Direct](https://www.acdirect.com/aciq-27000-btu-3-zone-mini-split-heat-pump-ac-system-choose-your-indoor-units-r454b-6759.html)

**Note:** ACiQ DOES require a vacuum pull and HVAC tech for commissioning (no quick-connect). Factor ~$400–$700 HVAC visit into total cost.

---

### Cooper & Hunter OLIVIA — Best SEER2 in Class

**28,000 BTU 3-Zone OLIVIA Series with Ceiling Cassettes:**
- SEER2: 24.6 — highest of any 3-zone system found
- Refrigerant: R-454B
- Cassette type: OLIVIA one-way (CH-09MCT1W-230VI) — one-way airflow
- Complete 3-zone systems (9K+9K+9K or 9K+9K+12K) available with installation kits
- Price range: Estimated $2,800–$3,500 (check MiniSplits4Less, SouthMiniSplits)

**Where to shop:**
- [MiniSplits4Less C&H OLIVIA 3-Zone](https://minisplitsforless.com/products/28-000-btu-3-zone-9k-9k-12k-ceiling-cassettes-with-installation-kits-24-6-seer2-2-3-ton-tri-zone-ductless-multi-mini-split-air-conditioner)
- [Walmart C&H 28K 3-Zone 9+9+9](https://www.walmart.com/ip/Cooper-Hunter-28000-BTU-230V-Ceiling-Cassette-Tri-3-Zone-Mini-Split-Heat-Pump-Air-Conditioner-9K-9K-9K-Cover-1200-Sq-Ft/929439438)

**Note:** Confirm one-way cassette dimensions with seller before ordering to verify 16" joist fit.

---

### Senville AURA — Trusted Brand, Higher Price

- Outdoor unit (SENA-30HF/MOZ, 28K BTU, 3-zone): **$2,599 at FactoryPure** (outdoor unit ONLY)
- Wall-mount 3-zone complete system (SENA-30HF-T999): ~$2,200–$2,600 with line sets at specialty retailers
- Ceiling cassette indoor sections available separately (mix with outdoor unit)
- 23 SEER2, R-454B
- **Note:** At $2,599 for outdoor unit alone, total system cost would exceed Pioneer. Better value elsewhere unless you specifically want Senville.

---

### Thermospace HYPERHEAT — Best for Cold-Climate Heating

**Advantages over Pioneer:**
- Heats to -22°F vs Pioneer's -13°F (significant if temps drop below zero)
- Lower entry price as a complete system

**Disadvantages:**
- R-410A refrigerant (being phased out — not future-proof)
- No Wi-Fi built in
- Ceiling cassette joist compatibility unconfirmed — **call before ordering: (888) 612-4108**
- eBay-direct model — less distribution support

**Previously confirmed eBay pricing (previous session):**
- T7HH23D-H236 with 3 × wall units: ~$2,533.94 on eBay
- Ceiling cassette upgrade: +$140/zone (up to 3 zones) — call to confirm all 3 zones can be cassettes

**Where to check:** [Thermospace eBay Store](https://www.ebay.com/str/thermospaceairconditioners)

---

### Pricing Summary — All Brands

| System | Config | Est. Price (equipment) | HVAC Tech Needed? | Notes |
|---|---|---|---|---|
| **MRCOOL DIY 5th Gen** | 27K 3-zone OuttaSight cassettes 9+9+9 or 9+9+12 | ~$3,200–$4,000 | **Optional** | No vacuum, no EPA — biggest DIY advantage |
| **Pioneer Quantum Ultra** | 27K 3-zone, mixed (2× RT009 duct + 1× CYK cassette) | ~$2,978–$3,578 | YES ($400–$700) | 24 SEER2, 7-yr warranty w/ sign-off |
| **Pioneer Bundle (Home Depot)** | 27K 3-zone, 3× wall units + 16ft lines | **$2,887** (confirmed, free shipping) | YES | Wall units only — not cassettes |
| **ACiQ Extreme** | 27K 3-zone, 3× ceiling cassettes 9+9+9 | ~$2,500–$3,200 | YES ($400–$700) | -22°F heat, slim cassette fits joists |
| **Cooper & Hunter OLIVIA** | 28K 3-zone, ceiling cassettes 9+9+9 | ~$2,800–$3,500 | YES ($400–$700) | 24.6 SEER2 (highest rated) |
| **Thermospace HYPERHEAT** | 27K 3-zone, mixed w/ cassettes | ~$2,534 + $420 cassettes ≈ $2,954 | YES ($400–$700) | -22°F heat, R-410A (old refrigerant) |
| **Senville AURA** | 28K 3-zone (outdoor only $2,599) | $3,500–$4,500 total est. | YES ($400–$700) | Pricier than Pioneer for same result |

**All prices are equipment only. Add electrician ($150–$300) and helper labor ($150–$300) to every option.**

---

### Best Shopping Sources by Brand

| Brand | Best Price Source | Notes |
|---|---|---|
| Pioneer | [highseer.com](https://www.highseer.com) | $1,528 + $148 shipping = **$1,676 delivered** (vs $2,179 + $148 = $2,327 regular) — barely cheaper than Pioneer direct sale price |
| Pioneer | [Home Depot](https://www.homedepot.com) | $2,887 complete bundle (wall units) |
| MRCOOL | [mrcooldiydirect.com](https://mrcooldiydirect.com) | Authorized MRCOOL dealer |
| MRCOOL | [hvacdirect.com](https://hvacdirect.com) | Good selection, 5th Gen cassette configs |
| MRCOOL | Home Depot / Lowe's | Both carry MRCOOL DIY line |
| ACiQ | [hvacdirect.com](https://hvacdirect.com) | Wide ACiQ selection |
| ACiQ | [onlinesupply.com](https://onlinesupply.com) | Multiple configurations |
| ACiQ | [Amazon](https://www.amazon.com/dp/B0C8B6RBDG) | 27K 3-zone cassette 9+9+9 |
| Cooper & Hunter | [minisplitsforless.com](https://minisplitsforless.com) | Ceiling cassette bundles |
| Cooper & Hunter | Walmart | 28K 3-zone ceiling cassette |
| Thermospace | [eBay store](https://www.ebay.com/str/thermospaceairconditioners) | Direct from manufacturer |
| Senville | [chillminisplits.com](https://chillminisplits.com) | Authorized Senville dealer |
| All brands | [acdirect.com](https://www.acdirect.com) | Good for custom zone configs |
| All brands | [minisplitwarehouse.com](https://www.minisplitwarehouse.com) | Wide selection, good prices |

---

### Recommendation for Your Situation

**If you want the most DIY-friendly path (least HVAC tech time):**
→ **MRCOOL DIY 5th Gen OuttaSight** — No vacuum, no EPA, no flare tool. You could potentially do the entire mechanical installation yourself. The 23 SEER2 vs Pioneer's 24 SEER2 costs roughly $60/year more in electricity — well worth the HVAC labor savings.

**If you want the best efficiency and still do most of the work:**
→ **Pioneer Quantum Ultra (your current plan)** — 24 SEER2, best-in-class efficiency, proven platform. You do all the mechanical prep, HVAC tech does vacuum/commissioning/sign-off in one visit for the 7-year warranty.

**If you want the best cold-weather heating + cassettes:**
→ **ACiQ Extreme Slim Cassette** — -22°F capable (doubles Pioneer's low-ambient rating), same cassette footprint that fits your joists, 23–24.6 SEER2.

**If you want the absolute lowest total equipment cost for cassette-only zones:**
→ **Thermospace HYPERHEAT** — but call first to confirm cassette dimensions fit your joists, and note R-410A is the older refrigerant.

---

### Questions to Ask Any Seller Before Ordering

1. **Do your ceiling cassette indoor units fit between 16" on-center joists?** (Need width < 14.5" and depth < 14")
2. **Do the cassette indoor units have a built-in condensate lift pump?** (If not, you need gravity drain which requires sloped ceiling)
3. **Does this system come pre-charged, or do I need an HVAC tech to add refrigerant?**
4. **What are the pre-charge line lengths per circuit?** (Need to cover your longest run)
5. **Are the indoor units from a brand-matched system or third-party?** (Mixed brands can void warranty)

---

## Pioneer YNL-24 Multi-Zone Technical Specifications
*Source: YNL24_MultiZone_FreeMatch_Brochure.pdf — official Pioneer / Parker Davis document*
*Manufacturer: Parker Davis HVAC International, Inc. — 7290 NW 77th Ct, Miami, FL 33166 — (800) 675-7410*

---

### Your Outdoor Unit — YN030GLSI24M3G (3-Zone, 27K BTU, 24 SEER2)

| Spec | Value |
|---|---|
| **Cooling capacity** | 27,000 BTU/h (range: 4,500–31,000) |
| **Heating capacity** | 28,000 BTU/h (range: 4,500–33,000) |
| **SEER2** | **24.0** |
| **EER2** | 12.0 |
| **HSPF2** | 10.5 (IV) / 8.8 (V) |
| **Rated cooling power** | 2,020W |
| **Rated heating power** | 1,980W |
| **Rated current (cooling)** | 13.1A |
| **Min circuit ampacity** | 18A |
| **Max breaker** | **30A double-pole** |
| **Outdoor noise level** | **62 dB(A)** ← confirmed from spec sheet |
| **Compressor type** | Twin Rotary |
| **Refrigerant** | R-454B |
| **Pre-charge optimized for** | 16 ft linesets |
| **Refrigerant adjustment** | 0.11 oz per foot for runs <10 ft or >25 ft |
| **Dimensions (W×D×H)** | 38.5" × 16.5" × 31.625" |
| **Net weight** | 119 lbs |
| **Gross weight** | 127.9 lbs |
| **COP2 (at 47°F)** | 3.5 |
| **Low heating capacity (@17°F)** | 22,400 BTU/h |
| **Cooling range (outdoor)** | 5°F to 131°F |
| **Heating range (outdoor)** | -13°F to 86°F |

**Lineset & wiring limits per zone:**

| Limit | Value |
|---|---|
| Max single circuit length | **100 ft** |
| Max total lineset length (all circuits combined) | **265 ft** |
| Max indoor elevation difference | 33 ft |
| Max vertical run | **50 ft** |
| Control wire spec | AWG 16# × 4 (TC-ER) |

---

### Your Concealed Duct Unit — RT009GLSILCFHG (Zones 1 & 2)

| Spec | Value |
|---|---|
| **Cooling capacity** | 9,500 BTU/h (range: 2,000–10,400) |
| **Heating capacity** | 9,500 BTU/h (range: 2,500–12,300) |
| **SEER2** | 19.6 |
| **Rated cooling power** | 750W |
| **EER2** | 12.0 |
| **COP2 (at 47°F)** | 3.5 |
| **HSPF2** | 10.0 (IV) / 8.8 (V) |
| **Dimensions (W×D×H)** | **27.5" × 19.25" × 7.875"** |
| **Net weight** | 33.1 lbs |
| **Max external static pressure** | **99.6 Pa (0.4 in. wg)** — duct design limit |
| **Refrigerant piping** | 1/4" liquid / **3/8" suction** |
| **Max lineset / vertical run** | 50 ft / 33 ft |
| **Controller type** | **LCD Wired** (not wireless — mounts on wall) |
| **Control wire** | AWG 16# × 4 (TC-ER) |
| **Air flow (Hi/Md/Lo)** | 335 / 276 / 182 CFM |
| **Noise level (Hi/Md/Lo)** | 43 / 41 / 39 dB(A) |

**Important:** The RT009 uses a **wired LCD controller** that mounts on a wall like a thermostat — not a handheld remote. Plan mounting location when roughing in control wiring.

---

### IMPORTANT: Two Different Pioneer Ceiling Cassette Models — Do Not Confuse

**CT009GLSILCFHG — Square 4-Way Cassette (WRONG for your joists)**

| Spec | Value |
|---|---|
| Body dimensions | **22.5" × 22.5" × 9.625"** |
| Panel/grille dimensions | 25.625" × 25.625" × 2.375" |
| Type | 4-way / 8-way airflow |
| Fits 16" OC joists? | **NO — too wide** |

This is the model listed in this brochure (CT series). **Do not order this for your project.**

---

**CYK Series — One-Way Slim Cassette (CORRECT for your joists)**

This model is NOT in this brochure — it is a separate Pioneer product line.

| Spec | Value |
|---|---|
| Body dimensions | ~50.25" L × 13.25" W × 9" D |
| Type | One-way airflow (single direction) |
| Fits 16" OC joists? | **YES** |
| Built-in condensate pump | YES (~30" lift) |
| Multi-zone version to order | **Quantum Series One-Way 9K** (indoor section only) |

**Order:** [Multi-Zone 9K One-Way Indoor Section](https://www.pioneerminisplit.com/products/pioneer-multi-zone-9-000-btu-quantum-series-one-way-cassette-indoor-section-split-inverter-air-conditioner-heat-pump-230v)
**Do NOT order:** CT009GLSILCFHG (square cassette, does not fit joists)

---

### Approved Indoor Unit Combinations for YN030GLSI24M3G (3-Zone)

Any of these BTU combinations is valid:

| Zone 1 | Zone 2 | Zone 3 |
|---|---|---|
| 9,000 | 9,000 | 9,000 |
| 12,000 | 9,000 | 9,000 |
| 18,000 | 9,000 | 9,000 |
| 12,000 | 12,000 | 9,000 |
| 18,000 | 12,000 | 9,000 |
| 12,000 | 12,000 | 12,000 |
| 24,000 | 9,000 | 9,000 |
| 18,000 | 12,000 | 12,000 |
| 24,000 | 12,000 | 9,000 |
| 18,000 | 18,000 | 12,000 |
| 24,000 | 12,000 | 12,000 |

**Your configuration (9+9+9) is valid.** All indoor units must be from the YNL-24 compatible series (WT, CT, RT, or UT models listed below).

**Compatible indoor unit model series:**

| Type | Models |
|---|---|
| Wall mount | WT009, WT012, WT018, WT024 |
| Ceiling cassette (4-way square) | CT009, CT012, CT018, CT024 |
| Concealed duct | **RT009**, RT012, RT018 |
| Floor-ceiling flex | UT018 |
| One-way slim cassette | CYK series (separate product line — compatible, not in this brochure) |

---

### Refrigerant Piping Sizes by Indoor Unit BTU

| Unit Size | Liquid Line | Suction Line |
|---|---|---|
| 9,000–12,000 BTU (RT009, WT009, CT009) | 1/4" OD | **3/8" OD** |
| 18,000 BTU (RT018, WT018, CT018) | 1/4" OD | **1/2" OD** |
| 24,000 BTU (RT024, WT024, CT024) | 1/4" OD | **5/8" OD** |

**For your system (all 9K units):** 1/4" liquid / 3/8" suction on all three circuits.

---

### Accessories Available from Pioneer

- Lineset flushing kit
- UVC bacterial disinfection kit
- Surge protection
- Mounting brackets
- Line cover kit (decorative chase)
- Condensate pump (external — for units without built-in pump)
- Mounting base (for outdoor unit)

---

## Finalist System Comparison
*Analyzed June 2026 — final two systems under consideration*

---

### The Two Finalists

**Option A — Thermospace T7HH25D-H224-9+9+9 (HYPERHEAT)**
- Outdoor: T7HH25D-H224-C, 27K BTU, 22.5 SEER, 10.2 HSPF4, R-410A, -22°F to 122°F
- Indoor: 3× T7-OS209-EC cassette, 9K BTU each
- Includes: 15ft install kits × 3, wall thermostats × 3, remote controls × 3
- Warranty: 1 yr parts / 5 yr compressor (extendable to 3yr/7yr for $130/yr)
- Ships LTL freight, free shipping continental US, from Warren, Michigan
- Compressor: Toshiba-GMCC twin rotary
- Max fuse: 25A / Outdoor dims: 37.24" × 16.14" × 31.89" / Weight: 137.25 lbs
- Outdoor noise: 62 dB(A)

**Option B — Pioneer YN030GLSI24M3G + 3× CYK Quantum Series 9K**
- Outdoor: YN030GLSI24M3G, 27K BTU, 24.0 SEER2, 10.5 HSPF2, R-454B, -13°F to 131°F
- Indoor: 3× Quantum Series One-Way 9K cassette (CYK series)
- Includes: outdoor unit only — line sets and accessories purchased separately
- Warranty: 5 yr parts (self-install) / **7 yr parts (with licensed HVAC sign-off)**
- Pioneer direct: ~$1,678 outdoor + ~$450 × 3 indoor = ~$3,028 equipment
- Max fuse: 30A / Outdoor dims: 38.5" × 16.5" × 31.625" / Weight: 119 lbs
- Outdoor noise: 62 dB(A)

---

### CRITICAL JOIST COMPATIBILITY FINDING

**⚠ The Thermospace cassette (T7-OS209-EC) is a SQUARE 4-WAY unit — it will NOT fit between 16" on-center joists.**

Thermospace T7-OS209-EC cassette dimensions:
- **Body: 22.44" × 22.44" × 10.24"**
- Panel/grille: 25.47" × 25.47"

Your floor joists are 16" on-center. The cassette opening through the ceiling must fit within a single joist bay. At 22.44" wide, the T7-OS209-EC is **wider than the joist spacing by 6 inches**. It would require cutting through structural joists — not a viable installation path.

**This makes the Thermospace system, as configured with T7-OS209-EC cassettes, incompatible with your ceiling joist structure.**

Thermospace may offer a slim one-way cassette in a separate model line — call before ordering: **(888) 612-4108**. Ask specifically: "Do you have a ceiling cassette with a body width under 14 inches that fits between 16-inch on-center joists?" If they don't have one, the system cannot be ceiling-mounted in your space.

---

### CLARIFICATION: Pioneer CYK DOES Fit Your Joists

The user note stated "this system doesn't offer a ceiling cassette that fits between 16" on center rafters" — this is **incorrect**.

Pioneer's CYK (Quantum Series One-Way) cassette:
- **Body: ~50.25" L × 13.25" W × 9" D**
- Width 13.25" is narrower than a 14.5" clear joist bay — **fits cleanly between 16" OC joists**
- One-way (single-direction) airflow — designed for tight ceiling cavities

The confusion likely came from the YNL-24 brochure, which shows the **CT009 square cassette** (22.5" × 22.5") — that unit does NOT fit joists. The CYK is a **separate Pioneer product line** not listed in that brochure. Both are Pioneer, but CYK = slim/one-way = correct; CT = square/4-way = wrong.

**The Pioneer YN030GLSI24M3G + 3× CYK is fully compatible with your 16" OC joist ceiling.**

---

### Head-to-Head Comparison

| Factor | Thermospace Option A | Pioneer Option B | Winner |
|---|---|---|---|
| **Joist compatibility (as configured)** | **NO — 22.44" wide cassette** | **YES — 13.25" wide CYK** | **Pioneer** |
| **Cooling efficiency** | 22.5 SEER (older standard) | **24.0 SEER2** (stricter standard) | **Pioneer** |
| **Heating efficiency** | 10.2 HSPF4 | **10.5 HSPF2** (stricter) | **Pioneer** |
| **Refrigerant** | **R-410A** (phasing out; EPA may restrict supply/resale) | **R-454B** (current standard, future-proof) | **Pioneer** |
| **Low-temp heating limit** | **-22°F** (HYPERHEAT) | -13°F | **Thermospace** |
| **Max fuse/breaker** | 25A single-pole or double? (confirm) | **30A double-pole** (confirmed) | Tie |
| **Outdoor unit weight** | 137.25 lbs | 119 lbs | **Pioneer** (lighter, easier to set) |
| **Outdoor unit footprint** | 37.24" × 16.14" | 38.5" × 16.5" | Tie |
| **Outdoor noise** | 62 dB(A) | 62 dB(A) | Tie |
| **Warranty (standard)** | 1 yr parts / 5 yr compressor | 5 yr parts / 5 yr compressor | **Thermospace** (compressor term) |
| **Warranty (extended)** | 3 yr / 7 yr for +$130/yr | **7 yr parts** with HVAC sign-off (no added cost) | **Pioneer** |
| **Wi-Fi / smart control** | NO (wall thermostats + remote only) | **YES** (included) | **Pioneer** |
| **Includes line sets?** | YES (15 ft × 3) | NO — purchased separately (~$150–$300) | **Thermospace** |
| **Includes thermostats?** | YES (3 × wall thermostats) | NO — wired controller extra for RT, remote for CYK | **Thermospace** |
| **Equipment price** | ~$2,533–$2,800 (complete with cassettes) | ~$3,028 (outdoor + 3× CYK indoor, no line sets) | **Thermospace** |
| **Total cost w/ line sets + HVAC** | ~$3,400–$4,100 est. | ~$3,600–$4,400 est. | **Thermospace** (narrow margin) |
| **R-454B future availability** | NO — R-410A, harder to source future | **YES** — R-454B is the new standard | **Pioneer** |
| **Company/support** | eBay-based direct, Michigan | Pioneer/Parker Davis, Miami, national dealer network | **Pioneer** |

**Verdict: Pioneer wins on every technical criterion except low-temperature heating and price.**

---

### Should You Care About -22°F vs -13°F?

This depends entirely on your local winter lows. Pioneer heats down to **-13°F**:

- If your area never sees below -13°F: the Thermospace HyperHeat advantage is irrelevant
- If temps regularly hit -15°F to -22°F: Thermospace keeps running at full capacity; Pioneer may derate or shut down

**Check your local record low** (NOAA historical records for your zip code). For most of the continental US outside the northern Great Plains and mountain states, -13°F is sufficient.

If you're in a climate where -22°F matters, note that **ACiQ Extreme Slim Cassette** also reaches -22°F, uses R-454B (not R-410A), fits 16" OC joists, and costs roughly the same as Pioneer. ACiQ becomes the better HyperHeat alternative.

---

### R-410A Warning (Thermospace)

R-410A is being phased out under the AIM Act and EPA Section 608 refrigerant regulations. As of January 1, 2025:
- New equipment using R-410A cannot be manufactured or imported (commercial HVAC)
- Residential timeline follows shortly — R-410A supply will tighten, prices will rise
- Service calls requiring refrigerant addition will become more expensive over time
- R-454B (Pioneer) and R-32 are the replacement standards

Installing an R-410A system today means a shorter useful service life before refrigerant becomes a maintenance cost problem. For a long-term installation, R-454B is strongly preferred.

---

### Final Recommendation

**Go with Pioneer YN030GLSI24M3G + 3× CYK Quantum Series 9K** unless your local record lows regularly go below -13°F and you can confirm Thermospace offers a joist-compatible slim cassette.

Reasons:
1. The Thermospace cassette as configured (T7-OS209-EC, 22.44") **physically cannot be installed** in your 16" OC joist ceiling
2. Pioneer CYK (13.25" wide) **does fit** — that was the source of the earlier confusion
3. R-454B is future-proof; R-410A is not
4. Pioneer's 7-year parts warranty (with HVAC sign-off) is superior to Thermospace's 5-year standard
5. Pioneer has a national dealer/support network; Thermospace is eBay-direct
6. SEER2 24.0 vs 22.5 SEER — Pioneer is more efficient (noting SEER2 uses a stricter test protocol, so the gap is real)

**If lowest-cost all-in system is the priority and Thermospace can confirm a slim cassette:**
Call Thermospace at (888) 612-4108 and ask: "Do you have a ceiling cassette with a body width under 14 inches for a 16-inch on-center joist installation?" If yes, the $300–$400 price difference may be worth it for the HyperHeat -22°F rating. If no, the Thermospace option is off the table for ceiling installation.

---

### Thermospace T7HH25D-H224-9+9+9 Full Specs (as received)

**Outdoor Unit: T7HH25D-H224-C**

| Spec | Value |
|---|---|
| BTU | 27,000 |
| SEER | 22.5 |
| EER | 13 |
| HSPF4 | 10.2 |
| Operating range | -22°F to 122°F |
| Refrigerant | R-410A, pre-charged to 75 ft |
| Compressor | Toshiba-GMCC twin rotary |
| Outdoor noise | 62 dB(A) |
| Max fuse | 25A |
| Dimensions | 37.24" × 16.14" × 31.89" |
| Weight | 137.25 lbs |

**Indoor Cassette: T7-OS209-EC**

| Spec | Value |
|---|---|
| BTU | 9,000 |
| **Body dimensions** | **22.44" × 22.44" × 10.24" — SQUARE, will NOT fit 16" OC joists** |
| Panel/grille | 25.47" × 25.47" |
| Noise (Hi/Med/Lo) | 41 / 37 / 33 dB(A) |
| Refrigerant connections | 1/4" liquid / 3/8" suction |
| Type | 4-way square cassette |

**What's included:**
- 3× T7-OS209-EC cassettes
- 3× 15 ft install kits (line sets)
- 3× wall thermostats
- 3× remote controls
- Warranty: 1 yr parts / 5 yr compressor standard; 3 yr / 7 yr extendable at +$130/yr

**Shipping:** LTL freight, free continental US, ships from Warren, Michigan
